---
name: fda-510k-pathway
description: "FDA 510(k) 上市前通知路径规划与判断器 v2.2.1。输入器械描述，判断是否需要 510(k)、推荐提交类型、指导查找 predicate device、生成审核级 12 列实质等同对比表、列出完整提交文件清单。覆盖 2026 最新法规：FDA QMSR（2026-02-02 生效）、HFE 终版指南（2026-05-29 发布，2026-08-01 起强制三层分类）、PCCP（AI 器械，终版 2024-12-04）、Section 524B 网络安全（现行指南版 2026-02-03，QMSR 对齐）、eSTAR v7.0、FDA 认可共识标准清单 #66。新增审核级能力：实审退回原因库（12 项 Top 缺陷+对策）、性能测试标准映射、软件文档层级判定、提交前验收门。适用于准备进入美国市场的医疗器械制造商做上市路径判断与零整改提交时使用。触发词：FDA 510k、premarket notification、FDA注册、predicate device、实质等同、substantial equivalence、eSTAR、美国注册、PCCP、AI医疗器械、Section 524B、QMSR。"
agent_created: true
author: 北京奥斯曼认证咨询
version: 2.2.1
display_name: "FDA 510(k) 路径规划器"
display_name_en: "FDA 510(k) Pathway Planner"
description_zh: "判断是否需要 510(k)、选择提交类型、查找 predicate、生成实质等同论证与完整提交清单，覆盖 QMSR/HFE/PCCP/网络安全全部 2026 新规"
description_en: "Determine 510(k) need, pick submission type, find predicates and build the substantial equivalence case and full submission checklist under 2026 QMSR/HFE/PCCP/cyber rules."
---

# FDA 510(k) 路径规划器 v2.2.1

> 🆕 **v2.2 升级**（2026-10-16 审核级专项）：① 新增 `references/se-comparison-audit-template.md`——审核级 SE 论证模板（12 要素 × 6 论证列、差异论证三件套、NSE 红线、SE 表 10 问自检）；② 新增 `references/fda-deficiency-playbook.md`——实审退回原因库（12 项 Top 技术缺陷+对策）与性能测试标准映射（13 类测试 × FDA 认可标准）；③ 新增「软件文档层级判定」步骤；④ 内置提交前验收门（与全技能族 audit-grade-deliverable-standards 对齐），目标**零 AI 请求**。
>
> 🆕 **v2.2.1 勘误**（2026-10-16，QMSR 过渡期口径统一；依据 **89 FR 7496 最终规则全文 + FDA 官方 QMSR FAQ** 逐字核实）：规则 2024-02-02 发布、2026-02-02 生效——"2 年"指**发布至生效的迟发周期**，不是存量器械过渡期；FDA 在 Comment 77 答复中**明确拒绝**分阶段生效与 QSR/QMSR 双轨并行，QMSR 自生效日起适用于全部成品器械制造商（含已上市产品）。**规则全文与官方 FAQ 中均无"2029-02-02"或任何存量过渡期表述**——第三方咨询机构流传的"存量器械 3 年过渡至 2029-02-02"没有法规依据，禁止用于客户交付。
>
> 🆕 **v2.1 升级**（2026-10-16）：① 版本号与线上发布对齐（v2.0→v2.1）；② **勘误三处日期**：HFE 终版指南为 **2026-05-29 发布 / 2026-08-01 起强制**（原误作 2024-05-28 / 2024-08-01）；PCCP 终版指南为 **2024-12-04**（原误作 2025-08-18）；网络安全指南现行版为 **2026-02-03**（QMSR 对齐更新，取代 2025-06-27 版）；③ 新增 FDA 认可共识标准清单 #66（ISO 10993-1:2025 获承认）与 MDUFA VI 费用/审评目标提示。
>
> 🆕 **v2.0 升级**：集成 2026 五大最新动态
> 1. **FDA QMSR** 2026-02-02 生效（QSR 820 → QMSR）
> 2. **FDA HFE 终版指南** 2026-05-29 发布（2026-08-01 起强制三层分类提交）
> 3. **FDA PCCP 终版指南** 2024-12-04（AI 器械；术语：训练+调优+测试）
> 4. **Section 524B 网络安全** + 现行指南版 2026-02-03（QMSR 对齐）
> 5. **EU EUDAMED 强制** 2026-05-28（影响跨境产品）

## 目的

帮助医疗器械制造商判断产品是否需要向 FDA 提交 510(k) 上市前通知，并规划完整的提交流程。覆盖从 predicate device 查找、提交类型选择、实质等同论证、PCCP 编写、Section 524B 网络安全章节、HFE 提交类别判定到完整文件清单的全链路。

## 使用方式

### 步骤 1：判断是否需要 510(k)

先确定产品是否 510(k) 豁免：

1. 确定产品分类（Class I / II / III，参见 med-device-classifier skill）
2. 检查是否在 510(k) 豁免清单中：
   - 多数 Class I → 510(k) 豁免（除非是 reserved device）
   - 部分 Class II → 510(k) 豁免（需查 FDA 豁免清单）
   - 所有 Class III → PMA 路径（非 510(k)）
3. 未豁免的 Class I/II → 必须提交 510(k)

### 步骤 2：选择提交类型

| 类型 | 适用场景 | 审查周期 |
|------|---------|---------|
| **Traditional 510(k)** | 标准路径，最常用 | 90天 |
| **Abbreviated 510(k)** | 已遵循 FDA 认可标准/Guidance | 90天 |
| **Special 510(k)** | 已获批器械的设计变更，不影响安全有效性 | 30天 |
| **🆕 PCCP 510(k)** | AI/ML 器械 + PCCP 范围 | 90天 |
| **🆕 Third-Party 510(k)** | 部分 Class II 经认可第三方审核 | 30-60天 |

推荐：能走 Special 不走 Traditional，能用 Abbreviated 不浪费传统路径的审查资源。

### 步骤 3：查找 Predicate Device

Predicate device 是 510(k) 的核心——你需要证明你的器械与已合法上市的器械"实质等同"。

**查找工具**（按优先级）：
1. FDA 510(k) Premarket Notification Database
2. FDA Product Classification Database
3. FDA De Novo Summary Database
4. **🆕 FDA AI/ML-Enabled Medical Devices List**（AI 器械专用）

**查找策略**：
- 搜索同一 Product Code 下最近获批的 510(k)
- 优先选择近 5 年内获批的 predicate（技术更接近当代标准）
- 查看 predicate 的 Indications for Use 和 510(k) Summary

> **🆕 产品代码（Product Code）是找 predicate 的钥匙**：同一产品代码下的器械共享预期用途与监管分类，是定位 predicate 最高效的入口。可用以下任一方式实时检索 openFDA：
> - **本地 MCP 连接器 `fda-devices-mcp`**（推荐，零 Key）：让助手调用 `search_510k`（`product_code:XXX` / `applicant:"X"` / `decision_date:[from+TO+to]` / `clearance_type:"Traditional"`），按 `decision_date:desc` 取最近获批者。
> - **网页工具** `fda-predicate-finder`（rlwadh，MIT，GitHub Pages，支持离线）：按设备名/功能/K 号/产品代码/申请人多字段检索，结果可导出 CSV。
> - **openFDA Device 510(k) API** 直连：`https://api.fda.gov/device/510k.json?search=product_code:XXX+AND+decision_date:[2021-01-01+TO+2026-08-15]&sort=decision_date:desc&limit=50`
> 方法论细节、查询模板与 PDF 反抽坑点见知识库 `fda-regulation-kb/24-predicate-finder-methodology.md`。

### 步骤 4：撰写实质等同论证表（审核级 12 列对比表）

**完整模板、逐行填写规范、差异论证句式与 NSE 红线见 `references/se-comparison-audit-template.md`**。要点：

1. **法律标准**：SE = 同一预期用途 + 技术差异不引发新的安全/有效性问题（FD&C Act §513(i)(1)(A)）
2. **指定唯一 Primary Predicate**（K 号+商业名+申请人）——多 predicate 不指定 primary 是 RTA 高频拒收
3. **12 要素全覆盖**：预期用途/目标人群/使用环境/工作原理/材料/设计特征/性能规格/软件/灭菌/标签/尺寸/生物相容性
4. **每个差异三件套**：差异具体描述 → 影响分析科学论证 → 页码级证据引用（禁止「无影响」三个字式论证）
5. **NSE 红线**：预期用途任何实质措辞差异、新 S&E 问题、风险不可接受 → 换 predicate 或转 De Novo
6. 交付前跑「SE 表 10 问」自检

### 步骤 4.5：软件文档层级判定（含软件器械必做）

> FDA 审评员对软件文档的第一问：「你的 Documentation Level 是什么？」答不上来就是退回。

| 层级 | 判定条件 | 文档要求 |
|------|---------|---------|
| **Basic** | 软件故障不导致严重伤害/死亡（低严重度） | 软件描述 + 风险分析 + V&V 概要 |
| **Enhanced** | 软件故障可能导致严重伤害或死亡（中/高严重度） | 软件描述 + 架构设计图 + 需求规格 + 完整 V&V + 可追溯矩阵 |

**判定流程**：ISO 14971 风险分析中软件相关危害的严重度评级 → 取最高 → 定层级 → **在提交中明确声明层级及理由**。
**可追溯矩阵**：每个软件需求 ↔ 设计 ↔ 代码 ↔ 测试用例，形成闭环（Enhanced 层级必查）。
**AI/ML 器械**：叠加 PCCP 三模块（见步骤 5）。

### 步骤 5：🆕 PCCP 三大模块（AI 器械必选）

> 适用条件：AI/ML 算法的持续学习或频繁更新
> 法律基础：FDORA 2022 Section 3201
> 指南：FDA Final Guidance **2024-12-04**（术语由"训练+测试"调整为"训练+调优+测试"）

#### Module 1：Description of Modifications（变更描述）
- 修改的具体边界（Specific Modifications）
- 修改对性能、输入、预期用途的影响
- 排除项（不包含的修改）

#### Module 2：Modification Protocol（变更协议）
- 修改方法 + 验证测试
- 数据管理 + 模型再训练
- 持续监控
- 触发新申报的"红线"

#### Module 3：Impact Assessment（影响评估）
- 对 SE 论证、风险-收益、标签的影响
- 是否需要更新 IFU
- 是否需要更新 510(k) Summary

### 步骤 6：🆕 Section 524B 网络安全章节（联网器械必选）

> 适用范围：所有含软件（含固件）、可编程逻辑、可连接网络的器械
> 法律基础：FD&C Act Section 524B（2023 Consolidated Appropriations Act 修订）
> 指南：FDA Final Guidance **现行版 2026-02-03**（Level 2 更新，取代 2025-06-27 版；实质为 **QMSR 对齐**——威胁模型溯源至 ISO 13485 §7.3、安全确认锚定 §7.3.7、漏洞处理置于 §8.5；**Section 524B 实质要求未变**）

**必须包含的 7 部分**：
1. 威胁建模（Threat Model，STRIDE/PASS）
2. SBOM（Software Bill of Materials，CycloneDX/SPDX）
3. Vulnerability Management Plan
4. Coordinated Vulnerability Disclosure (CVD)
5. Security Risk Management
6. 安全测试证据（SAST/DAST/渗透/模糊）
7. 安全更新与生命周期管理

### 步骤 7：费用与时间估算

- **510(k) 用户费**（FY2026 标准，2025-10-01 至 2026-09-30）：标准 **$26,067** / 小企业 **$6,517**（须提前申请 SBD 认定）
- **审查周期**：传统 90 天，Special 30 天
- **总耗时**（含准备）：通常 6-12 个月
- **🆕 AI 器械**：PCCP 编写 + 测试，+$50K-$200K，+3-6 个月
- **🆕 网络安全**：SBOM + 渗透测试，+$30K-$80K
- **🆕 QMSR 已生效**：QMSR 已于 2026-02-02 正式生效（2024-02-02 发布，迟发 2 年；**无存量器械过渡期**——FDA 在最终规则中明确拒绝分阶段生效与 QSR/QMSR 双轨并行，2026-02-02 起 QMSR 适用于全部成品器械制造商，含已上市产品，FDA 自该日起按 QMSR 执法）；现有 QSR 820 体系须已完成向 QMSR/ISO 13485:2016 对齐
- **🆕 MDUFA VI 提示**：FY2028 起 510(k) 平均审评目标 **128 日历日**（现行 112 天先回退、FY2032 降回）——**勿向客户宣传"审评变快"**；第三方 510(k) 审评**免缴 FDA 用户费**（须付第三方商业费）；RTA 拒收/撤回扣 $4,400 行政审查费后退余款，进入实审后撤回或收到 NSE 判定不退款

### 步骤 8：人因工程/可用性工程（HFE/UE）提交类别判定（2026-08-01 起强制）

> ⚠️ **2026-05-29 发布**：FDA《医疗器械上市申请中人因信息内容指南》终版（Docket FDA-2015-D-4599，FR 2026-10734），过渡期至 **2026-08-01** 截止，此后所有 510(k)/PMA/De Novo/HDE 均须按三层分类框架提交人因资料。配套《Applying Human Factors and Usability Engineering to Medical Devices》August 2026 版；eSTAR v7.0 自 2026-08-01 内嵌 HFE 模块。

在准备 510(k) 提交前，必须按四步决策流程判断人因资料提交层级：

**决策点**（参考 FDA 指南 Figure 1）：
1. **A** — 是否属于对现有器械的修改？
2. **B** — UI/用户/用途/环境/标签是否变更？
3. **C** — 是否引入新关键任务或影响现有关键任务？（基于 URRA 分析）
4. **D** — 鉴于使用历史、界面复杂性、风险控制充分性，是否必须 HFE 验证测试？（新增决策点，可用于论证**免做总结性验证**；口罩类 FXX 通常落入类别 1/2，常可用 D 论证豁免）

**三层提交类别**：

| 类别 | 条件 | 最低要求 |
|------|------|---------|
| **类别 1** | 无 UI 相关变更 | 说明理由 + 高层级摘要 |
| **类别 2** | 有变更但无新关键任务 | 理由说明（可引用形成性评估）+ URRA 摘要 |
| **类别 3** | 新/受影响关键任务 + 需验证 | 完整 HFE/UE 报告 + 验证测试数据 |

**关键变化 vs 旧规则**：
- ❌ 旧：FDA 通过「优先审查器械清单」决定谁需要 HF 数据
- ✅ 新：制造商自行基于 URRA 判断提交类别
- ❌ 旧：无关键任务的器械无需提交 HF 文档
- ✅ 新：**即使无关键任务也必须提交至少类别 1/2 文档**

**对 510(k) 提交的影响**：
- 类别 1/2：提交文件清单增加 HFE 理由说明（+1-4 周准备时间）
- 类别 3：需增加完整 HFE/UE 报告（+3-6 个月，+$50K-$200K 预算）
- 所有 510(k) 中需人因资料的申请数量将**大幅增加**

### 步骤 9：更新后的完整提交文件清单

在原有清单基础上，按类别新增人因资料：

| 原清单项 | 补充 |
|---------|------|
| 器械描述 | 增加用户界面描述（组件、交互方式） |
| 实质等同论证 | 如涉及 UI 变更 → 说明对关键任务的影响 |
| 标签 | 如标签变更 → 需附标签变更的人因影响分析 |
| **新增** | HFE/UE 提交类别判定说明（附决策流程图引用） |
| **新增**（类别 2） | URRA 摘要 + 形成性评估数据 |
| **新增**（类别 3） | 完整 HFE/UE 报告（7 节标准结构） |
| **🆕 新增** | **PCCP 三大模块**（AI 器械） |
| **🆕 新增** | **Section 524B 网络安全章节**（联网器械） |

### 步骤 10：🆕 FDA 510(k) RTA 拒收检查清单（29项行政完整性审查）

> ⚠️ **这是 FDA 的第一道门！** 约 30% 首次提交被 RTA 退件（行业经验估算），180天补正期内无法配齐 → 申请自动撤销，用户费不退还。
> 
> **来源说明**：以下29项是基于 ChinamedGlobal 深度分析归纳的行业避坑清单。FDA 官方 RTA 检查清单按 Traditional/Abbreviated/Special 三种类型分别有独立 checklist（详见 FDA Guidance for RTA Policy for 510(k)s），结构与此归纳略有差异。建议提交前务必对照 FDA 官方 checklist 原文逐项校验。

**使用 eSTAR 模板（2023年10月起强制）**：eSTAR 自带红绿灯校验机制，排除 80%+ 格式性错误。必须使用最新版本（**nIVD/IVD eSTAR v7.0**，2026-06-01 发布；旧版 6.x（含 6.2）已于 **2026-08-03 正式停用**，系统直接拒绝上传）。自 2025-10-01 起，De Novo 申请也强制使用 eSTAR。截至 2026-08 当前有效版本：nIVD eSTAR v7.0 / IVD eSTAR v7.0 / PreSTAR v3.0。

> 🆕 **标准版本纪律（FDA 认可共识标准清单 #66，2026-08-24）**：申报资料引用的标准版本，须在清单中查到**对应的有效认可号**——"标准出了新版"≠"FDA 已承认新版"。已知 **ISO 10993-1:2025 已获承认**（认可号 2-313，影响生物学评价策略）；**ASTM F2100-26、ISO 10993-7:2026 仍未获承认**，引用前须确认。

#### 行政性基础审查（第1-10项）

| # | RTA 检查项 | 审核标准 | 常见拒收原因 |
|---|-----------|---------|------------|
| 1 | 510(k) 封面信（申请人信息/联络人/地址） | 完整无遗漏 | 联络人邮箱格式错误 |
| 2 | MDUFA 规费收据号 | 与 eSTAR 绑定一致 | 汇款延迟72小时，PIN码未嵌入 |
| 3 | 组织机构代码及 FDA 注册号 | 填写一致 | 注册号与 FURLS 不匹配 |
| 4 | 指示性标签 Form FDA 3881 | 独立附件无格式损坏 | 扫描件模糊/低分辨率 |
| 5 | 510(k) Summary 或 Statement | 按 21 CFR 807.92/93 | 缺签字页 |
| 6 | Predicate Device K 号 + 商业名称 | 明确单一主对比器械 | ❌ **高频拒收**：列举多个 predicate 但未指定 Primary |
| 7 | 器械分类划分与产品代码 | 21 CFR Part 807 | 产品代码与分类不匹配 |
| 8 | 英文翻译完整性 | 所有文件须英文或附翻译声明 | ❌ **高频拒收**：外包装保留中文警示语 |
| 9 | 数据真实性与准确性法定承诺书 | 21 CFR 807.87(k) | 缺签字 |
| 10 | 第三方检测机构信息（名称/地址/联系方式） | 完整可验证 | ASCA 资质过期未更新 |

#### 技术性完整审查（第11-20项）

| # | RTA 检查项 | 审核标准 | 常见拒收原因 |
|---|-----------|---------|------------|
| 11 | 器械详细物理与功能描述 | 含设计图/照片 | 描述与 predicate 不对齐 |
| 12 | 材料组成（尤其接触人体材质） | 明确化学组成 | ❌ **高频拒收**：缺少原材料溯源表 |
| 13 | 生物相容性评估 | ISO 10993 核心三项（细胞毒性/致敏/皮内刺激） | 缺毒理学分析报告或豁免论证 |
| 14 | 灭菌验证（如灭菌） | SAL + 包装完整性 | 无菌保证水平不达标 |
| 15 | 货架寿命（加速/实时老化） | 含包材完整性测试 | 仅做加速未做实时 |
| 16 | 电气安全测试报告 | IEC 60601-1 合规实验室 | ❌ **高频拒收**：缺符合性声明（DoC） |
| 17 | 电磁兼容测试报告 | IEC 60601-1-2 全工作模式 | ❌ **高频拒收**：缺 DoC 或偏离说明 |
| 18 | 软件开发生命周期文件 | IEC 62304 + 版本匹配 | 软件版本与测试版本不一致 |
| 19 | 软件单元/集成/系统级验证 | 覆盖核心算法 | 仅提交测试大纲未提交完整报告 |
| 20 | HFE/UE 验证报告 | 含代表性用户试验数据 | URRA 不完整 → 3-4个月延误 |

#### 网络安全与特定设备审查（第21-29项）

| # | RTA 检查项 | 审核标准 | 常见拒收原因 |
|---|-----------|---------|------------|
| 21 | SBOM（软件物料清单） | CycloneDX/SPDX 格式 | ❌ **高频拒收**：完全缺失 |
| 22 | 漏洞管理计划（VMP） | 含定期更新维护 | 仅提交简短测试大纲 |
| 23 | 数据传输加密协议说明 | 含恶意软件防护 | 加密协议版本过旧 |
| 24 | 禁忌症/警告/预防措施说明 | 标签中明确标注 | 预防措施模糊 |
| 25 | Rx Only / OTC 监管属性标注 | 标签上清晰 | 缺标注或标注位置不规范 |
| 26 | 药械组合产品稳定度与相容性（如适用） | 含药物成分测试 | 缺药物释放速率数据 |
| 27 | SE 对比详尽对照表 | 与 predicate 技术特征逐项对比 | ❌ **高频拒收**：对比基准不明确 |
| 28 | 境外临床研究合规声明 | 赫尔辛基宣言 + GCP + 翻译准确性声明 | 缺认证翻译机构出具的准确性证书 |
| 29 | eSTAR 书签导航与目录对齐 | 文件编排统一 | 目录与书签导航不一致 |

#### RTA Hold 黄金 180 天应对法则

1. **仔细研读缺陷信** — FDA 逐条列出未通过项，附审评员意见
2. **区分缺陷类型** — 行政缺失（1天补齐）vs 技术性缺陷（需重新检测，3个月+）
3. **只给一次回复机会** — 回复仍不满足 → 直接撤销，规费不退
4. **制作缺陷对照表** — 左列复制FDA原文缺陷，中列说明修改，右列指出 eSTAR 附件名称及页码
5. **利用 eSTAR 重新打包** — 在原 PDF 中更新附件，确保顶部状态栏再次显示绿色 Complete

### 步骤 10.5：🆕 CP 7382.850 QMSR 检查六大领域（510(k) 提交后 FDA 工厂检查）

> 来源：FDA Compliance Program 7382.850（78页检查手册）+ ChinamedGlobal 深度分析

510(k) 获批后，FDA 会按 CP 7382.850 对制造商进行工厂检查。不再是 QSIT 四区抽样，而是**六大领域数据流追踪**：

| 检查领域 | 关键 ISO 13485 条款 | 2026 483 高频观察项 | 制造商自查要点 |
|---------|-------------------|-------------------|------------|
| **文件管理与质量体系** | 4.1-4.2 | 质量手册不完整 | 质量手册须能"讲故事"——结构、过程关联、职责分配清晰 |
| **🆕 FDA QMSR 检查统计** | Pre-QMSR: NAI 52.7% / VAI 43.5% / OAI 3.7% → QMSR: NAI 48.8% / VAI **51.2%** / OAI **0.0%** | VAI 大幅上升 → 检查员在新框架下发现更多系统级缺陷 | 来源：MDP April 2026 Update（deduplicated dataset） |
| **生产过程控制** | 7.5 + 7.6 | 过程验证不充分、校准记录不完整 | 针对实际工艺参数验证（非照搬模板） |
| **供应商与采购控制** | 7.4 | 供应商评价无绩效数据 | 风险分级 + 量化绩效指标 |
| **上市后监督** | 8.2 | 投诉趋势未输入管理评审 | 投诉→风险评估→设计变更→CAPA→管理评审 全链条 |
| **纠正与预防措施** | 8.5 | CAPA 未验证有效性 | "你怎么知道这个 CAPA 真的解决了问题？" |

**术语对齐（ISO 13485 语言，务必在 SOP 中更新）**：
- **DHF** → 对齐 ISO 13485 **设计开发记录**（行业简称 **DDF**，Design and Development File）⚠️ 非FDA官方术语，是ISO 13485 §7.3的术语
- **DMR** → 对齐 ISO 13485 §4.2.3 **医疗器械文档**（行业简称 **MDF**，Medical Device File）
- DHR 保留不变
- 483 现直接引用 ISO 13485 条款号（如"未按 ISO 13485:2016 §7.6 维护校准记录"），团队须熟悉 ISO 编号

**NAI 比例下降**：从 QSIT 时期 **52.7%** → QMSR 时期 **48.8%**（来源：MDP April 2026 Update）。VAI 从 43.5% → **51.2%**，OAI 从 3.7% → **0.0%**——检查员发现更多系统级缺陷，但尚未升级为执法行动。

### 步骤 10.6：🆕 实审退回原因库与性能测试标准映射（零 AI 请求）

> RTA 只查行政完整性，**真正的淘汰发生在实审的 AI 请求**。完整 12 项退回原因库 + 13 类测试的 FDA 认可标准映射见 `references/fda-deficiency-playbook.md`。

**实审 Top 退回速查（完整版含对策与自检问题）**：

| # | 退回原因 | 一句话对策 |
|---|---------|-----------|
| 1 | 性能测试不充分 | 建立「IFU 声称规格 ↔ 测试项」覆盖矩阵，worst-case 论证 |
| 2 | 生物相容性缺口 | 材料/接触变更 → ISO 10993-1:2025 框架追加终点评价 |
| 3 | 软件层级未声明/V&V 不足 | 明确 Basic/Enhanced 层级 + 理由 + 完整报告（非大纲） |
| 4 | 网络安全缺 SBOM/VMP | 7 件套齐；含 USB/蓝牙也算 cyber device |
| 5 | HFE 类别误判/URRA 缺失 | Decision Point A–D 逐条留痕；类别 2 也要 URRA 摘要 |
| 6 | 灭菌验证不完整 | SAL + 残留（EO）+ 包装完整性三支柱 |
| 7 | 货架寿命缺口 | 加速老化 + 实时老化方案与时间表 |
| 8 | 电气/EMC 缺 DoC | 测试报告 + 制造商签字 DoC 双交付 |
| 9 | 标签声称超范围 | 标签 ↔ 测试报告 ↔ SE 表三方核对 |
| 10 | 临床数据不足 | 用途/人群实质变化 → 提前评估 De Novo |
| 11 | Predicate 选择问题 | 唯一 Primary + 选择理由 + 当前有效核验 |
| 12 | 报告形式问题 | 完整版（非摘要）+ 签字日期 + 认证翻译 |

**AI 请求响应黄金法则**：三列对照表（审评员原文/回应/附件页码）；180 天内回复；只给一次完整机会；回复时不引入新变更。

### 步骤 10.7：提交前验收门（全技能族统一标准）

> 标准全文见 `references/audit-grade-deliverable-standards.md`。

**100 分制评分卡**：结构完整 20 / 证据闭环 25 / 一致性 15 / 可验证性 15 / 版本时效 10 / 语言规范 10 / 退回库排除 5。
**一票否决致命项**（任一命中阻断交付）：NA 无理由 / 只交摘要 / 风险控制只写「见 IFU」/ 跨文档用途矛盾 / 软件版本不一致 / 无版本号文档 / 引用作废标准无 gap 分析 / 分类无规则引用 / 证据无评价者资质 / 语言不符。
**门禁规则：≥90 分且零致命项，方可出门。**

## 11. 输出物清单（2026 完整版）

完成本 Skill 调用后，应输出：
1. **510(k) 必要性判定**（是/否/豁免）
2. **提交类型建议**（Traditional/Abbreviated/Special/PCCP/Third-Party）
3. **Predicate Device 候选清单**（1-3 个，含选择理由与有效性核验）
4. **审核级 12 列 SE 对比表**（差异三件套：描述+论证+页码级证据）
5. **软件文档层级声明**（Basic/Enhanced + 理由，含软件器械）
6. **完整提交文件清单**（含 HFE + PCCP + 网络安全）
7. **费用与时间估算**
8. **🆕 2026 时间线提醒**（QMSR/EUDAMED/HFE/AI Act）
9. **🆕 HFE 提交类别判定**（类别 1/2/3）
10. **🆕 性能测试标准映射表**（本产品适用的 FDA 认可标准清单）
11. **🆕 退回库自查结果**（12 项 Top 缺陷逐条过）
12. **🆕 验收门评分**（100 分制结果 + 致命项核查）
13. **风险点与应对建议**

### 🆕 统一输出格式（供奥斯曼主理人整合）

每次输出必须包含以下三个标记段：

```
## [决策摘要]
一句话：是否需要 510(k)？如需，推荐提交类型和关键风险点。如豁免，说明替代路径。

## [510(k) 路径详情]
| 项目 | 内容 |
|------|------|
| 是否需要 510(k) | 是/否 |
| 提交类型 | Traditional/Abbreviated/Special/PCCP |
| Predicate Device | [K 号 + 器械名称] |
| HFE 提交类别 | 类别 1/2/3 |
| 审查周期 | X 天 |
| 用户费 | $X |
| 预计总耗时 | X 月 |
| 核心文件清单 | [关键文件列表] |

## [下一步]
1. [第一个必须启动的任务]
2. [需要外包/委托的事项]
3. [2026 关键截止日期提醒]
```

[是否豁免 510(k)]
若 510(k) 豁免 → 路径简化为「企业注册（$11,423/年）+ 产品列名（免费）」，输出上述摘要后结束。

## 参考资料

- `references/510k-checklist.md`：完整提交文件清单 + 各文件写作要点
- `references/se-comparison-audit-template.md`：审核级 SE 论证模板（12 要素 × 6 论证列、差异论证句式、NSE 红线、SE 表 10 问）
- `references/fda-deficiency-playbook.md`：实审退回原因库（12 项）+ 性能测试标准映射（13 类）+ AI 请求响应法则
- `references/audit-grade-deliverable-standards.md`：审核级交付标准总纲（成熟度四级/五性/验收门评分卡/致命项）
- 基于《合规之战：全球医疗器械监管进化史》第三章（FDA 深度拆解）
- 基于 FDA《Content of Human Factors Information in Medical Device Marketing Submissions》终版指南（2026-05-29 发布，Docket FDA-2015-D-4599，FR 2026-10734；2026-08-01 起强制）
- 🆕 基于 FDA《Applying Human Factors and Usability Engineering to Medical Devices》August 2026 版
- 🆕 基于 FDA QMSR Final Rule（2024-01-31，2026-02-02 生效）
- 🆕 基于 FDA PCCP Final Guidance（2024-12-04）
- 🆕 基于 FDA Cybersecurity Final Guidance（**现行版 2026-02-03**，取代 2025-06-27 版；QMSR 对齐，Section 524B 实质要求未变）
- 🆕 基于 FDA 认可共识标准清单 #66（2026-08-24：ISO 10993-1:2025 获承认，认可号 2-313）
- 🆕 基于 MDUFA VI 草案承诺函（2026-07-07：FY2028 510(k) 目标 128 日历日；FY2026 用户费 $11,423 / 510(k) $26,067）

---

## 🆕 2026 官网权威来源补充（FDA 官网实地学习 2026-07-03）

以下内容来自 FDA 官方网站（fda.gov）和 EU 官方资源，经过逐页核实，补充至技能中：

### 补充 1：QMSR 官网 FAQ 关键细节（FDA 官网核实）

> 来源：https://www.fda.gov/medical-devices/quality-management-system-regulation-qmsr/quality-management-system-regulation-frequently-asked-questions

**QMSR 六个必须知道的细节**：

| # | FAQ 问题 | 官方回答要点 | 对 510(k) 的影响 |
|---|---------|------------|---------------|
| 1 | **管理评审/内审/供应商审计记录可查阅吗？** | **可以**。旧 QSR §820.180(c) 的例外不再保留，FDA 有权查阅管理评审、质量审计和供应商审计报告 | 提交前必须确保这些记录完整可追溯 |
| 2 | **QMSR 检查方式变了什么？** | QSIT（质量体系检查技术）**已废止**，新检查程序为 Compliance Program 7382.850 | FDA 检查不再按 QSIT 四区走，而是按 QMSR 全面检查 |
| 3 | **ISO 13485 标准去哪看？** | ANSI IBR Portal（https://ibr.ansi.org）可免费在线只读查看 ISO 13485:2016 和 ISO 9000:2015 Clause 3 | 编写 QMSR 对标文件时可免费引用原文 |
| 4 | **QMSR 和 MDSAP 有什么关系？** | FDA 检查不遵循 MDSAP 审核计划；ISO 13485 合规证书不豁免 FDA 检查 | 有 MDSAP 证书 ≠ 通过 FDA QMSR 检查，两套独立 |
| 5 | **生效日前创建的旧记录怎么处理？** | FDA 可审查 2026-02-02 之前创建的 QMS 记录，建议做"对标分析"证明旧记录符合 QMSR | 现有 QSR 记录需逐一对照 QMSR 要求补齐 |
| 6 | **CGMP 豁免是否仍然有效？** | 是。21 CFR 862-892 中豁免 CGMP 的器械仍豁免，**但投诉文件（820.35）仍必须保留** | 即使 Class I 豁免 510(k) + GMP，投诉记录不可省略 |

### 补充 2：FDA 510(k) 豁免 2026 年更新（FDA 官网核实）

> 来源：https://www.fda.gov/medical-devices/classify-your-medical-device/class-i-and-class-ii-device-exemptions + Cures Act Federal Register Notices

**2026 年 510(k) 豁免动态**：

| 日期 | 联邦公报通知 | 豁免类别 | 影响产品代码数 |
|------|-----------|---------|------------|
| 2025-06-18 | 90 FR 25889 | Class II - 临床电子体温计 | 10 |
| 2020-07-22 | 85 FR 44186 | Class II - 一般 | 5 |
| **2026-06 预期** | 新版指南《Intent to Exempt Certain Unclassified Medical Devices》 | 未分类器械 + 新增 Class II | 8类原有+5款新增（待确认） |

**510(k) 豁免通用限制条件**（21 CFR §§862.9-892.9）：
- 豁免仅适用于"现有或合理可预见特征"的器械
- 如器械用途变更、新用途、重大设计变更 → 豁免失效，必须提交 510(k)
- Reserved Devices（对健康有重大意义或存在不合理风险的 Class I）不豁免

### 补充 3：FDA 网络安全最终指南（现行版 2026-02-03，官网核实）

> 来源：https://www.fda.gov/medical-devices/digital-health-center-of-excellence/cybersecurity + Censinet 分析
> 版本沿革：2023-09-27 首次终版 → 2025-06-27 更新版（对齐 QMSR 的选择性更新）→ **2026-02-03 现行版**（Level 2 更新，取代 2025-06-27 版）
> 实质：把遗留 21 CFR Part 820（QSR）引用替换为 QMSR 引用与 ISO 13485:2016 子条款——威胁模型溯源至 **§7.3**、安全确认锚定 **§7.3.7**、漏洞处理置于 **§8.5**；**Section 524B 实质要求未变**（SBOM、上市后漏洞监测、CVD、SPDF 照旧）

**"网络器械"定义极为宽泛**：

| 判断标准 | 是否属于网络器械 |
|---------|:------------:|
| 含软件/固件 | ✅ |
| 有 Wi-Fi/蓝牙/蜂窝/感应通信 | ✅ |
| 有 USB/串口/调试端口（即使未主动联网） | ✅ |
| 休眠无线模块 | ✅ |
| 含可编程逻辑 | ✅ |

**关键：含 USB 或蓝牙的 Class I 产品也属于网络器械，须满足 Section 524B 要求**

**SPDF（安全产品开发框架）核心流程**：
1. 威胁建模（STRIDE/PASS，数据流图 DFD）
2. 网络安全风险分析（CVSS 可利用性评分 → ISO 14971 患者安全评估联动）
3. 安全架构设计（输出《安全控制目录》，每条可测试）
4. 实现阶段管控（SAST + SCA 集成 CI/CD）
5. **需求可追溯性矩阵**（风险→架构→代码→测试，SPDF 合规核心证明）

**上市后网络安全的刚性时间线**：
- 关键漏洞识别后 **30 天**内处理
- **60 天**内完成补丁部署
- 所有监测和 remediation 动作留存记录
- SBOM 必须持续更新，禁止手动编制（须自动化工具如 Syft）
- **VEX 文档鼓励提交**（说明 SBOM 中哪些漏洞实际不影响器械）

### 补充 4：FDA HFE 终版指南关键细节（FDA 官网 + ChinamedGlobal 核实）

> 来源：FDA Final Guidance 2026-05-29（Docket FDA-2015-D-4599，FR 2026-10734 / 91 FR 32061）；配套《Applying Human Factors and Usability Engineering to Medical Devices》August 2026 版（注意：2026-08-03 是 eSTAR v6.2 退役日，不是 HFE 指南发布日，二者勿混）

**决策点 D 的三个判定因素**（新增，最具影响力）：
1. 设备用户界面的使用历史（UI use history）
2. 用户对设备或类似设备的熟悉程度（user familiarity）
3. 现有风险缓解措施的充分性（adequacy of existing risk mitigations）

**常见错误警示**：
- ❌ Category 1 最常被误判：IFU/标签的修改也属于"用户界面变更"
- ❌ Category 2 与 3 的边界最易出错：低估 UI 变更对关键任务的下游影响
- ❌ 误降级代价：Category 3→2 误判 → 至少追加 **3-4 个月**提交时间
- ❌ URRA 不完整 → FDA 可要求补充测试，补救周期 **≥3-4 个月**

**HFE/UE 报告大纲变化**（vs 2016 版）：
- 第 5-6 节顺序互换：形成性评估摘要 → URRA + 关键任务识别（而非旧版反向）
- 三份新增附录：Appendix A/B/C 分别对应 Category 1/2/3 的样本报告
- QMSR 生效后仍用 2016 大纲 → 大概率收到 **补充信息（AI）要求**

### 补充 5：FDA UDI/GUDID 境外制造商关键要求（FDA 官网核实）

> 来源：https://www.fda.gov/medical-devices/unique-device-identification-system-udi-system/udi-rule-guidances-training-and-other-resources

**Class I 器械 UDI 合规时间线**：
- 2022-07-25 起：Class I 和未分类器械须贴 UDI 标签 + GUDID 提交
- 可重复使用 Class I 器械须直接标注（Direct Marking）
- GUDID 数据变更后 **30 天内**必须更新
- 数据不一致 → 可能被指控为"标识错误"或"掺假"

**境外制造商特别注意**：
- 须指定 US Agent 辅助 GUDID 账号申请
- GUDID 提交可通过 HL7 SPL 或 Web 界面两种方式
- FDA Accredited Issuing Agency：GS1、HIBCC、ICCBBA、IFA
