# 审核级交付标准总纲（Audit-Grade Deliverable Standards）

> **定位**：本文件是奥斯曼全部文档产出类技能的**共同质量底座**。任何交付给客户、且将提交给 FDA 审评员 / 公告机构（NB）审核员 / TGA 审核官的技术文档，必须达到本文件定义的「审核级」——**目标：零整改，一次通过**。
>
> **使用规则**：每个技能在产出文档类交付物后，必须运行本文件第 4 节的「提交前验收门」，低于 90 分或触发任一致命项 → 不得对外交付。

---

## 1. 文档成熟度四级

| 级别 | 名称 | 定义 | 可否提交监管 |
|------|------|------|------------|
| L1 | 草稿 | 有结构、缺证据、内部逻辑未对齐 | ❌ 绝对不可 |
| L2 | 内部评审稿 | 章节完整、证据挂名但未逐条核对 | ❌ 不可 |
| L3 | 提交级 | 证据齐全、版本受控、自检通过 | ⚠️ 可交但仍有被要补充信息风险 |
| **L4** | **审核级** | 按审核官视角预演过、退回原因库逐条排除、可追溯链闭环 | ✅ **零整改目标** |

**本技能族所有交付物默认瞄准 L4。**

---

## 2. 审核级五性（审核员实际在查的东西）

| 维度 | 含义 | 审核员的典型动作 | 不达标的后果 |
|------|------|----------------|------------|
| **完整性** | 该有的章节、证据、声明一个不少 | 拿目录逐项打勾；抽页码 | 补充信息（AI）请求 |
| **一致性** | 同一事实在所有文档中表述一致（预期用途/型号/版本/数据） | 交叉比对 3+ 文档 | 系统性质疑 → 扩大审查范围 |
| **可追溯性** | 每个声明能回溯到受控文档编号+版本+页码 | 顺着引用跳转，跳不到即不合格 | 视为无证据 |
| **可验证性** | 测试/数据覆盖声明的全部性能指标 | 拿你的声称规格对测试报告矩阵 | 要求补测（3 个月起） |
| **时效性** | 标准版本是现行 SOTA；法规口径是最新的 | 核对标准年份与协调标准清单 | 「未按 SOTA」不符合项 |

> **血泪共识**：NB 约 40% 首次提交需补充信息、FDA 约 30% 首次提交被 RTA——绝大多数不是「不会做」，而是五性中某一项断链。

---

## 3. 提交前验收门：100 分制评分卡

每个文档类交付物必须逐项打分。**≥90 分且无致命项缺失**方可出门。

| # | 评分项 | 分值 | 达标标准 |
|---|--------|:----:|---------|
| 1 | 结构完整性：法定章节一个不缺（对照各技能必备章节表） | 20 | 逐条对照无缺项 |
| 2 | 证据闭环：每个符合性声明都有「文档编号+版本+页码」级引用 | 25 | 抽样 10 条，跳转 100% 成功 |
| 3 | 一致性：预期用途/型号/软件版本/分类在全部文档中一致 | 15 | 交叉核对零冲突 |
| 4 | 可验证性：声称性能全部有测试报告支撑，测试覆盖矩阵无缺口 | 15 | 声称规格 ↔ 测试项一一对应 |
| 5 | 版本与时效：引用标准为现行版；法规口径为 2026-10 最新 | 10 | 对照认可清单/协调标准清单 |
| 6 | 语言与规范：目标市场语言、术语统一、无口语化表述 | 10 | 术语表对照 |
| 7 | 退回库排除：对照本技能对应退回原因库逐条自查 | 5 | 无命中项 |

### 一票否决致命项（任一命中 → 阻断交付）

1. 「不适用」未附理由（GSPR/EP/条款勾了 NA 但无 justification）
2. 测试报告只交摘要、不交完整版（NB 明确不收）
3. 风险控制措施只写「见 IFU」而未指明具体哪条信息
4. 不同文档预期用途表述互相矛盾
5. 软件/算法版本与测试报告版本不一致
6. 无版本号或无受控日期的文档
7. 引用已作废标准且无 SOTA gap 分析
8. 分类结论无规则引用（Rule X / 产品代码 / 目录号）
9. 临床/性能证据无评价者资质与利益声明
10. 提交语言不符（FDA 全英文；EU 成员国官方语言）

---

## 4. 各文档类型必备章节速查（L4 标准）

| 文档 | 结构依据 | 必备章节（缺一即不完整） |
|------|---------|----------------------|
| **SE 实质等同对比表** | FD&C Act 513(i)(1)(A) | 12 要素对比 + 差异论证 + 差异对安全有效性影响分析 + 测试数据引用 + 结论 |
| **MDR 技术文档** | Annex II/III | 器械描述/标签 IFU/设计制造/GSPR 表(23 章)/风险-收益/验证确认/CER/PMS-PMCF-PSUR |
| **IVDR 技术文档** | Annex II/III + XIII | 器械描述/标签 IFU/设计制造/GSPR 表(20 条)/风险-收益/PER(三维度)/PPMP |
| **CER** | MEDDEV 2.7/1 r4 + MDCG 2020-13 | CEP/数据识别(检索策略)/数据评估(质量+适用性)/数据分析/等同论证/收益-风险/评估者签字/PMCF |
| **PER** | IVDR Annex XIII | 科学有效性/分析性能/临床性能 三维度 + CS 符合性(Class D) |
| **PSUR** | MDR Annex III | 器械与期间信息/销量与暴露/严重事件与投诉/CAPA 与 FSCA/临床数据更新/结论与改进 |
| **PMS Plan** | MDR Art 84 + MDCG 2020-7 | 数据源(≥8 类)/指标与触发/责任人/CAPA 衔接/网络与 AI 监控/年度审核 |
| **风险管理报告** | ISO 14971:2019 | 计划/危害识别/风险估计(5×5 矩阵)/风险控制(三层优先级)/残余与综合剩余风险评价/生产后信息 |
| **URRA** | FDA HFE 指南 2026 | 使用场景/危险情况/关键任务(S≥3)/风险控制/与 ISO 14971 链接 |
| **HFE 总结性报告** | FDA 指南附录 A/B/C | 目的/用户/环境/任务/数据/统计/结论 7 节 |
| **网络安全文档** | FD&C 524B + MDR §17.4 | 威胁模型/SBOM/VMP/CVD/安全测试证据/更新管理 |
| **软件文档** | IEC 62304 + FDA | 文档层级声明/架构/单元-集成-系统 V&V/可追溯矩阵/网络安全 |

---

## 5. 退回原因库方法论

每个文档类技能都配一份「退回原因库」。统一格式：

```
### 退回原因 N：[名称]
- 典型表现：审核员在信里会怎么写
- 根因：制造商侧的真实问题
- 对策：正确的做法（可执行）
- 自检问题：交付前问自己的一句话
```

**用法**：交付前把对应退回原因库完整过一遍，任何一条「自检问题」答不上来 → 该项不达标，修复后才可出门。

---

## 6. 一致性纪律（跨技能通用）

1. **一份事实一个出处**：预期用途、分类、软件版本、型号清单以「主数据表」为准，其他文档引用主数据表编号。
2. **文档编号规则**：`类型-序号-版本`（如 `RMF-001 v2.3`、`CER-001 v1.1`），全档案体系统一。
3. **引用必须到页码**：禁止「见 XX 报告」式引用，必须「RMF-001 v2.3 §4.2 p.18」。
4. **变更联动**：任何设计/标签/软件变更 → 触发 GSPR 表、风险文件、CER、SE 表、测试报告的相关性复查（变更影响评估记录在案）。
5. **官方口径优先**：所有日期/标准号/条款号以官方文本为准；技能内标注「以官方最新发布为准」的内容，交付时须复核后写入。

---

*本文件与《合规之战：全球医疗器械监管进化史》方法论篇口径一致。下次随法规重大变动或监管指南更新时修订。*
