# 审核级 SE（实质等同）论证模板与撰写规范

> **用途**：510(k) 的核心是 SE 论证。FDA 审评员对 SE 表的第一印象决定了整个审评的基调。本文件给出 **NB/FDA 审核级**的 SE 对比表模板、逐行填写规范、差异论证句式和 NSE 红线。
>
> **法律标准**（FD&C Act §513(i)(1)(A)）：SE = **同一预期用途（same intended use）** + **技术特征差异不引发新的安全性与有效性问题（no new questions of safety/effectiveness）**。两条缺一不可。

---

## 1. 审核级 SE 对比表（12 要素 × 6 论证列）

### 表头设计（12+6 列，推荐横向 A3 或纵向分块）

| # | 对比要素 | Predicate（K 号+名称） | 本品 | 差异？ | 差异是否引发新的 S&E 问题 | 论证与证据（文档编号+版本+页码） |
|---|---------|----------------------|------|:----:|:---------------------:|---------------------------|

**12 个对比要素（缺一即不完整）**：

| # | 要素 | 审评员关注点 | 常见致命错误 |
|---|------|------------|------------|
| 1 | **预期用途 / Indications for Use** | 必须逐字比对，不是「大意相同」 | 用途多一个词（如加了"pediatric"）→ 直接 NSE |
| 2 | 目标人群 / 患者群体 | 年龄、体重、疾病状态 | 人群扩大未论证 |
| 3 | 使用环境 / 使用者 | 医院/家庭/OTC、专业人员/非专业 | 环境变更影响性能 |
| 4 | 工作原理 / 作用机理 | 物理/化学/生物机制 | 机理不同 = 技术特征重大差异 |
| 5 | 材料（含接触人体材质） | 化学组成、接触类型（表面/植入/循环）、接触时长 | 新材料未做 ISO 10993 评价 |
| 6 | 设计特征 | 尺寸、结构、能量参数 | 设计变更未评估对性能的影响 |
| 7 | 性能规格 | 量程、精度、灵敏度、输出 | 声称规格无测试报告支撑 |
| 8 | 软件（如适用） | 文档层级、算法、 cybersecurity | 版本不一致/无层级声明 |
| 9 | 灭菌方法（如适用） | 方式、SAL、残留 | 无菌声称无 SAL 验证 |
| 10 | 标签 / IFU | 警示、禁忌、使用说明 | 标签声称超出测试范围 |
| 11 | 尺寸 / 规格 | 几何参数、兼容性 | 尺寸差异影响功能未论证 |
| 12 | 生物相容性 | 评价终点、豁免论证 | 接触时长变化未追加评价 |

### 填写规范：每一行什么叫「充分」

❌ **不合格写法**：
> 差异：材料改为钛合金。影响：无。结论：不影响安全有效性。

✅ **审核级写法**：
> 差异：本品外壳材料由 316L 不锈钢改为 Ti-6Al-4V 钛合金（接触类型：表面接触 <24h）。
> 影响分析：两种材料均已在 ISO 10993-1 框架下完成细胞毒性（ISO 10993-5）、致敏（ISO 10993-10）、皮内刺激（ISO 10993-23）评价，结果均合格；材料变更不引入新的浸出物风险（参见毒理学风险评估报告 TRA-001 v1.0 §3）。
> 证据：BIO-002 v1.2 p.4-9；TRA-001 v1.0 §3 p.11。
> 结论：差异不引发新的安全性与有效性问题。

**三件套缺一不可**：①差异具体描述（不是"无差异"三个字）②影响分析的科学论证 ③页码级证据引用。

---

## 2. 差异论证标准句式（审评员熟悉、NB 认可的论证路径）

| 差异类型 | 标准论证路径 | 需要的证据 |
|---------|------------|-----------|
| **材料替换** | 两种材料生物学评价终点覆盖 + 毒理学风险评估 | ISO 10993 报告 + TRA |
| **性能升级**（精度更高） | 升级不降低安全性；按声称规格的测试数据 | 性能测试报告 |
| **尺寸微调**（±X%） | 在已验证设计空间内；不影响人机交互与性能 | 设计验证 + 风险分析 |
| **软件版本升级** | 变更影响评估；回归测试覆盖；无新增算法功能 | 软件 V&V 报告 |
| **灭菌方式变更** | 新方式完整验证 + 包装兼容性 + 残留 | 灭菌验证报告 |
| **新增适应人群** | ⚠️ 通常构成 intended use 变更 → 大概率 NSE | — |
| **使用环境变更**（医院→家庭） | HFE 重新评估 + 环境条件测试 | HFE 报告 |

---

## 3. NSE（不实质等同）红线——出现即换策略

| 红线 | 表现 | 应对 |
|------|------|------|
| **预期用途不同** | IFU 任何实质措辞差异（人群/解剖部位/病症/使用时长） | 换 predicate 或 De Novo |
| **新 S&E 问题** | 差异引入未在 predicate 评估过的风险类型 | 补数据或 De Novo |
| **风险不可接受** | 收益-风险比不利 | De Novo/PMA |
| **对照器械本身不合规** | predicate 被撤回、禁售、有未解决警示 | 换 predicate |
| **多 predicate 无 primary** | 拿多个器械拼凑但未指定主对比 | RTA 高频拒收——必须指定唯一 Primary Predicate |

---

## 4. Predicate 选择审计要点

1. **同一 Product Code** 下检索（FDA 510(k) Database / openFDA / De Novo Database）
2. **近 5 年内获批**优先（技术代际接近，标准可比）
3. **当前有效**：确认未被撤回（Withdrawn）或处于召回/警示状态
4. **可获取的 510(k) Summary**：能拿到摘要才有 IFU/技术特征可比
5. **AI/ML 器械**：优先选同 Product Code 下已获批 AI 器械（FDA AI-Enabled List）

---

## 5. SE 表交付前 10 问（零整改自检）

1. 预期用途是否逐字一致？多一个词都不行。
2. 是否指定了唯一 Primary Predicate（K 号+商业名+申请人）？
3. 12 个要素是否全部有行？"不适用"的行是否附了理由？
4. 每个差异是否都有「影响分析+证据页码」两件套？
5. 材料/接触变化是否触发了 ISO 10993 追加评价？
6. 性能声称是否每一条都有测试报告支撑（声称 ↔ 测试矩阵对得上）？
7. 软件版本在 SE 表、风险文件、测试报告中是否一致？
8. 标签/IFU 的声称是否全部在 SE 表中有对应论证？
9. 是否用外文资料？是否附了认证翻译？
10. 表格是否有版本号+日期+编制/审核/批准签字？

---

## 6. 与 eSTAR 的衔接

- SE 对比表放入 eSTAR **Section 4（Substantial Equivalence）**；
- 每个差异的证据附件在 eSTAR 中挂书签，与 SE 表引用页码一一对应；
- eSTAR 红绿灯校验通过 ≠ 技术内容合格，只是行政完整性通过。

---

*依据：FD&C Act §513(i)(1)(A)；21 CFR 807.92；FDA Guidance "The 510(k) Program: Evaluating Substantial Equivalence"（2014-07-28 现行）；FDA 认可共识标准清单 #66（2026-08-24）。*
