# 医疗器械法规追踪报告

**报告周期**: 2026-04-07 ~ 2026-04-14  
**生成时间**: 2026-04-14  
**抓取方式**: Web Search + Web Fetch API

---

## 概览统计

| 区域 | 条目数 | 状态 |
|:-----|-------:|:-----|
| 🇨🇳 中国 NMPA/CMDE | 15+ | ✅ Web Search |
| 🇪🇺 欧盟 EC/MDR | 4 | ✅ 直接抓取 |
| 🇺🇸 美国 FDA | 33 | ✅ 直接抓取 |
| 🇨🇦 加拿大 Health Canada | 10 | ✅ 直接抓取 |
| 🌍 IMDRF | 4 | ✅ 直接抓取 |

---

## 🇨🇳 中国 (NMPA/CMDE)

### 🔥 重大法规：NMPA 新版《医疗器械生产质量管理规范》(GMP)

| 项目 | 内容 |
|:-----|:-----|
| **发布** | 2025年11月4日 |
| **实施日期** | **2026年11月1日** |
| **章节变化** | 10章 → 15章 |
| **条款变化** | ~80条 → **132条** |
| **新增章节** | 质量保证、验证与确认、委托生产 |
| **过渡期** | 12个月 |

**主要变化**:
- 强化注册人制度
- 完善委托生产要求
- 全面质量管理提升

**参考资料**:
- [NMPA公告](https://www.nmpaic.org.cn/yjzcfg/202511/t20251106_428880.html)
- [修订对照表](https://cfdi.org.cn/cfdi/resource/newsmobile/16545.html)
- [深度解读](https://chinamedglobal.com/blog/nmpa-new-gmp-medical-device-2026-guide)

---

### CMDE 器审中心指导原则发布 (2026年)

#### 📢 最新发布 (2026年3-4月)

| 通告编号 | 指导原则名称 | 发布日期 |
|:---------|:-------------|:---------|
| 2026年第12号 | 血管内超声诊断设备注册审查指导原则等5项 | 近期 |
| 2026年第9号 | 造影注射设备注册审查指导原则 | 2026-03-03 |
| 2026年第8号 | X射线计算机体层摄影设备用管组件可靠性评价 | 2026-02-28 |
| 2026年第5号 | 整形美容用透明质酸钠类注射填充剂（2026年修订版） | 2026-02-06 |

#### 📋 征求意见中 (截止2026-04-27)

| 编号 | 审评要点名称 |
|:-----|:------------|
| 1 | 植入式神经刺激电极技术审评要点 |
| 2-17 | 其他16项医疗器械技术审评要点 |

**来源**: 中国医疗器械行业协会 (camdi.cn) - 2026年3月法规汇总

---

### 医疗器械行业标准发布 (2026年第24号)

| 日期 | 内容 |
|:-----|:-----|
| 2026-03-24 | 国家药监局发布《骨接合植入器械 金属接骨板》等**26项**医疗器械行业标准 |

**来源**: [中检院 nifdc.org.cn](https://www.nifdc.org.cn/directory/web/nifdc/xxgk/zcfg/flfg/index.html)

---

### 2026年国家医疗器械抽检

| 项目 | 内容 |
|:-----|:-----|
| **文件** | 国家药监局综合司关于印发2026年国家医疗器械抽检产品检验方案的通知 |
| **编号** | 药监综械管〔2026〕34号 |
| **日期** | 2026年4月 |

---

### 长三角分中心指导原则

**发布稿**:
- 幽门螺杆菌耐药基因突变检测试剂注册审查指导原则
- 一次性使用腹部穿刺器注册审查指导原则
- 呼吸过滤器注册审查指导原则

**来源**: [ydcmdei.org.cn](https://www.ydcmdei.org.cn/article/category/release)

---

## 🇪🇺 欧盟 (EC/MDR/MDCG)

### 最新更新 (2026-04-01)

| 类型 | 标题 | 日期 |
|:-----|:-----|:-----|
| MDCG | Rev.2 - Q&A 供应中断或停止时的通知义务 | 2026-04-01 |
| MDCG | Article 10a 决策树 | 2026-04-01 |
| 培训 | EMDN第二次培训录像 | 2026-03-23 |
| 会议 | 委员会专员Várhelyi主持医疗器械高级别活动录像 | 2026-03-18 |

**重要文件**:
- [Rev.2 Q&A 供应中断通知义务](https://health.ec.europa.eu/latest-updates/rev2-qa-obligation-inform-case-interruption-or-discontinuation-supply-2026-04-01_en)
- [Article 10a 决策树](https://health.ec.europa.eu/latest-updates/article-10a-decision-tree-2026-04-01_en)

---

## 🇨🇦 加拿大 (Health Canada)

### 最新法规更新

| 标题 | 日期 | 标签 |
|:-----|:-----|:-----|
| 医疗器械"重大变更"解释指南 | 2026-03-31 | 🆕 指南 |
| Health product shortages in Canada: FY 2024-2025回顾 | 2026-01-26 | 短缺 |
| IMDRF 目录用于医疗器械申请指南 | 2025-11-25 | IMDRF |
| 医疗器械许可证申请管理指南 | 2025-11-21 | 指南 |
| The eSTAR pilot: Notice to industry | 2025-08-19 | eSTAR |
| 机器学习赋能医疗器械透明度：指导原则 | 2024-06-13 | AI/ML |

---

## 🌍 IMDRF

### 最新文件

| 文档类型 | 编号 | 标题 | 日期 |
|:---------|:-----|:-----|:-----|
| 成果声明 | - | IMDRF 29th MC Meeting Singapore March 2026 | 2026-04-07 |
| 技术文档 | IMDRF/AE WG/N43 | 不良事件报告分类术语 | 2026-03-03 |
| 信息文档 | IMDRF/AET WG/N86 | 不良事件术语选择指南 | 2026-02-26 |
| 技术文档 | IMDRF/GRRP WG/N89 | 医疗器械监管信赖计划 playbook | 2026-02-26 |

---

## 🇺🇸 美国 (FDA) - 医疗器械召回

### 本周新增召回 (2026-04-07 ~ 2026-04-10)

| 日期 | 产品 | 公司 | 召回级别 |
|:-----|:-----|:-----|:---------|
| 2026-04-10 | Convenience Kit | AVID Medical | 🔴 Early Alert |
| 2026-04-09 | Volara单患者使用回路呼吸机 | Baxter | ✅ 已确认 |
| 2026-04-09 | Namic血管造影旋转接头控制注射器 | Medline Industries | ✅ 已确认 |
| 2026-04-09 | 尺寸测量导管 | Cook Medical | 🔴 Early Alert |

### 近期重要召回

| 日期 | 产品 | 公司 | 说明 |
|:-----|:-----|:-----|:-----|
| 2026-04-03 | Impella心脏泵冲洗盒 | Abiomed | 冲洗盒召回 |
| 2026-04-03 | Impella RP心脏泵 | Abiomed | 使用说明更新 |
| 2026-02-25 | FreeStyle Libre 3传感器 | Abbott Diabetes Care | 血糖监测传感器召回 |
| 2026-02-25 | Ivenix大容量输液泵软件 | Fresenius Kabi | 输液泵软件修正 |

---

## 📋 本周重点关注

### 🔴 高优先级

1. **NMPA 新版 GMP (2026年第107号)**
   - **距离实施仅剩6个月** (2026-11-01)
   - 从84条扩充至132条
   - 企业需立即启动合规准备

2. **FDA Impella 心脏泵系列召回**
   - Abiomed (强生) 多款产品
   - 涉及冲洗盒、SmartAssist等

3. **CMDE 17项技术审评要点征求意见**
   - 截止时间：**2026-04-27**
   - 需及时提交反馈意见

### 📅 重要时间节点

| 日期 | 事项 |
|:-----|:-----|
| 2026-04-27 | CMDE 17项技术审评要点征求意见截止 |
| 2026-11-01 | NMPA 新版 GMP 正式实施 |

---

## 📊 历史统计

| 周次 | 总条目 | CN | EU | US | CA | IMDRF |
|:-----|-------:|---:|---:|---:|---:|------:|
| 2026-W15 | 66+ | 15+ | 4 | 33 | 10 | 4 |

---

## 📚 参考资源

| 来源 | 链接 |
|:-----|:-----|
| NMPA | https://www.nmpa.gov.cn |
| CMDE | https://www.cmde.org.cn |
| 长三角分中心 | https://ydcmdei.org.cn |
| 中检院 | https://www.nifdc.org.cn |
| 医械行业协会 | http://www.camdi.cn |
| EU EC | https://health.ec.europa.eu |
| FDA | https://www.fda.gov |
| Health Canada | https://www.canada.ca/en/health-canada |
| IMDRF | https://www.imdrf.org |

---

**说明**:
- 🟢 ✅ 已确认 = 正式召回 (Recall Confirmed)
- 🟡 🔴 Early Alert = FDA 收集中 (Early Alert - FDA Collecting)
- ⚠️ = 无法获取 / "-" = 无更新
